---
dg-publish: true
---
### Broad view
- We have Tariff, DSM, and
#### Tariff
- CERC gives Tariff for every 5 years, last time gave for 2019-24, now currently running 2024-29, which is currently effective from 01/04/2024
	- Tariff for 2019-24 came in 16/07/24 , then first amendment came in 04/02/25
- In new Tariff regualtion of 2024-29, APC for TDBFP is made down by 0.5%
- hence for TSTPS Stage-1 the APC reduced from 7.05% to 6.55%
- 
#### DSM
- DSM regulations came in 21/08/24 and gave effective from 16/09/24 and then amendment came in 24/12/24

1. Section I: Detailed Breakdown of the Tariff Regulations (2019–24)
2. Section II: Detailed Breakdown of the DSM Regulations, 2024
3. Section III: Clarification – Tariff vs. DSM Payment Mechanism
4. Section IV: Step‐by‐Step Numerical Example

---

### Section I: Detailed Breakdown of the Tariff Regulations (2019–24)

The Tariff Regulations (2019–24) issued by the Central Electricity Regulatory Commission (CERC) establish the methodology and process for determining tariffs—that is, the prices paid by power buyers (e.g., distribution companies or beneficiaries) to power sellers (generating companies and transmission licensees). These regulations cover both new and existing projects (with transitional provisions) for the tariff period from 1 April 2019 to 31 March 2024.

#### I. Preamble and General Scope

##### 1. Notification & Legal Basis
- Issuing Authority:  
  - The Central Electricity Regulatory Commission (CERC) of New Delhi.
- Notification Date:  
  - Issued on 7th March 2019.
- Legal Framework:  
  - Powers conferred under Section 178 (and Section 61) of the Electricity Act, 2003.
- Commencement:  
  - These regulations come into force on 1 April 2019 and remain valid until 31 March 2024 (unless extended or reviewed earlier).

##### 2. Applicability
- Projects Covered:  
  - Tariff determination for generating stations (or units thereof) and transmission systems (or elements thereof) where tariffs are determined by CERC.
- Exclusions:  
  - Projects whose tariffs are discovered through competitive bidding as per guidelines issued by the Central Government.
  - Generating stations based on renewable sources of energy where separate tariff determination regulations apply (e.g., the Renewable Energy Tariff Regulations, 2017).

---

#### II. Chapter 1: Preliminary

##### 1. Short Title and Commencement
- Short Title:  
  - “Central Electricity Regulatory Commission (Terms and Conditions of Tariff) Regulations, 2019.”
- Duration:  
  - Effective from 1 April 2019 to 31 March 2024, unless reviewed or extended by the Commission.
- Transitional Provision:  
  - For generating stations or transmission systems declared in commercial operation before 1 April 2019 (but whose tariff has not been finally determined), tariffs for the period ending 31 March 2019 shall be determined as per earlier (e.g., 2014) regulations.

##### 2. Scope and Extent of Application
- General Scope:  
  - These regulations apply in every case where the tariff for a generating station or a transmission system is to be determined by the Commission under Section 62 of the Electricity Act, read together with Section 79.
- Special Cases:  
  - For projects where power purchase agreements (PPAs) have been executed before a specific cut-off date and where financial closure has not been achieved by 31 March 2019, additional beneficiary consents may be required for tariff determination.

##### 3. Key Definitions
A substantial portion of Chapter 1 is devoted to defining terms. Some of the essential definitions include:
- Act:  
  - Refers to the Electricity Act, 2003.
- Additional Capital Expenditure:  
  - Capital costs incurred (or projected to be incurred) after commercial operation.
- Additional Capitalisation:  
  - Additional capital expenditure admitted by CERC after a prudence check.
- Admitted Capital Cost:  
  - The portion of capital cost that has been approved (after a prudence check) to be recovered through tariff.
- Auxiliary Energy Consumption (AUX):  
  - Energy used by the plant’s own ancillary equipment (e.g., for operating switchyards, transformers, etc.), expressed as a percentage of the gross energy generated.
- Auditor:  
  - An independent auditor appointed under relevant provisions of the Companies Act.
- Bank Rate:  
  - The one‑year marginal cost of lending rate (MCLR) of the State Bank of India plus 350 basis points.
- Beneficiary:  
  - Typically a distribution licensee purchasing electricity under a long-term power purchase agreement (PPA).
- Capital Cost:  
  - The total cost (subject to prudence checks) incurred on building the generating station or transmission system.
- Declared Capacity, COD, SCOD:  
  - Technical parameters defined as per the Grid Code (e.g., Commercial Operation Date, Scheduled COD, etc.).
- Other Terms:  
  - The document defines numerous other technical and financial terms (e.g., “De-capitalization,” “Force Majeure,” “Input Price,” “Plant Load Factor (PLF),” etc.) that are essential for tariff determination.

##### 4. Interpretations
- Time Definitions:  
  - “Day” is defined as a 24‑hour period starting at midnight.
  - “Quarter” and “Year” are defined in the context of financial periods, with different definitions for new projects (from COD) and existing projects (from 1 April to 31 March).

---

#### III. Chapter 2: Date of Commercial Operation (COD)

##### 1. Determination of COD
- **Definition:**  
  - The Commercial Operation Date is determined according to the provisions of the Grid Code.
- **Role of COD:**  
  - COD is critical because it marks the date from which the project starts generating revenue and from which capital cost recovery begins.
  
##### 2. Handling Mismatches
- **Generating Station vs. Transmission System:**  
  - In cases where a generating station’s COD does not match the COD of the associated transmission system (or vice versa), special provisions determine the allocation of transmission charges.
  - For example, if the generating station has not achieved COD on the transmission system’s COD date, the generating company must pay transmission charges until the plant attains COD.
- **Infirm Power:**  
  - Power injected prior to the official COD (known as “infirm power”) is accounted for as a deviation and its revenue, after adjusting for fuel expenses, is used to adjust the capital cost.

---

#### IV. Chapter 3: Procedure for Tariff Determination

##### 1. Filing of Applications
- **New Projects:**
  - Applications for tariff determination must be filed within 60 days of the anticipated COD.
  - Projects that have multiple units or elements are to be consolidated in the petition if they are expected to achieve COD within two months.
- **Existing Projects:**
  - Applications for existing projects must be filed by a specified deadline (e.g., 31 October 2019) and should include a “truing up” of the tariff for the previous period (e.g., 2014–19).

##### **2. Information and Documentation Requirements**
- **Data Submission:**  
  - Detailed breakdowns of capital expenditure, additional capital expenditure (both incurred and projected), and financing details are required.
- **Certification:**  
  - Auditor certificates (or, if not available, management certificates signed by a high-level official) must be submitted to verify capital costs.
- **Interim Tariff:**  
  - In cases where the final tariff has not yet been determined, an interim tariff (based on previous rates and available data) is applied.
  
##### **3. Public Consultation and Hearings**
- **Stakeholder Involvement:**  
  - The Commission holds hearings that include the petitioner (the generating company or transmission licensee), respondents, consumer associations, and other stakeholders.
- **Truing Up:**  
  - A “truing up” exercise is conducted to adjust for any discrepancies between projected and actual capital expenditure.
  - Refunds or additional recoveries are calculated based on whether actual additional capital expenditure deviates from the projection by more than 10%, with interest applied as appropriate.

---

#### V. Chapter 4: Tariff Structure

##### 1. Components of Tariff
- Two Primary Components for Generating Stations:
  1. Capacity Charge:
     - This is a fixed charge intended to recover annual fixed costs, including:
       - Return on equity
       - Interest on loan capital
       - Depreciation
       - Interest on working capital
       - Operation and maintenance (O&M) expenses
     - These costs reflect the availability of capacity regardless of how much energy is generated.
  2. Energy (Variable) Charge:
     - This charge is variable and is based on the actual energy produced.
     - It primarily recovers:
       - Primary fuel costs (e.g., coal, lignite, gas)
       - Secondary fuel costs (if applicable)
       - Costs of reagents (e.g., limestone)
     - Adjustments may be made for refunds of taxes, duties, or penalties from fuel suppliers.
- Supplementary Charges:
  - Additional capacity charges and energy charges may be levied for:
    - Additional capitalization (costs incurred after COD)
    - Implementation of revised emission standards
    - Renovation and modernisation expenses

##### 2. Tariff for Transmission Systems
- Transmission Charges:
  - These are determined for the entire transmission network or for individual elements (e.g., substations, communication systems).
  - The transmission charges are designed to recover the fixed costs associated with the transmission system.

---

### VI. Chapter 5: Capital Structure

#### 1. Debt–Equity Ratio
- For New Projects:
  - A normative debt–equity ratio of 70:30 is prescribed. This means 70% of the project funding is expected to be in the form of debt, and 30% in equity.
  - If actual equity exceeds 30%, the excess is treated as a “normative loan” for tariff calculation.
  - Conversely, if equity is less than 30%, then the actual equity level is used.
- For Existing Projects:
  - The previously determined debt–equity ratio (approved for earlier tariff periods) is carried forward unless revised by the Commission.
- Special Provisions:
  - Specific cases (e.g., projects owned by Damodar Valley Corporation) may follow a different regime as specified in the regulations.

---

#### VII. Chapter 6: Computation of Capital Cost

##### 1. Definition of Capital Cost
- Capital Cost:  
  - It is the total expenditure (subject to prudence checks) incurred or projected for setting up the generating station or transmission system. This cost forms the basis for tariff determination.

##### 2. Components for New Projects
- Expenditure Up to COD:
  - This includes all costs incurred from project initiation to the date of commercial operation.
- Interest During Construction (IDC):
  - Interest charges on debt funds from the date of debt infusion up to the Scheduled COD.
- Financing Charges:
  - Additional financing costs, including incidental expenditures during construction.
- Foreign Exchange Adjustments:
  - Any gains or losses related to fluctuations in exchange rates on borrowed funds.
- Capitalised Initial Spares:
  - Costs associated with spare parts, subject to prescribed ceiling rates.
- Additional Capitalisation & De-capitalisation:
  - Adjustments for costs incurred after COD or for removal of assets (if they are replaced or decommissioned).

##### 3. Components for Existing Projects
- Trued-Up Historical Capital Cost:
  - The capital cost as admitted by the Commission up to 31 March 2019 (after “truing up”).
- Subsequent Additions:
  - Any additional capitalization (or de‑capitalization) on a yearly basis, including costs for renovation and modernization.
- Exclusions:
  - Assets that are not in use, de-capitalized assets, or costs such as land (if specifically excluded) are not included in the capital cost.

---

#### VIII. Chapter 7: Computation of Additional Capital Expenditure

##### 1. Additional Capitalization Within the Original Scope (Up to the Cut-off Date)
- Examples Include:
  - Undischarged liabilities that are recognized to be payable in the future.
  - Deferred works or procurement of initial capital spares.
  - Liabilities arising from awards of arbitration or compliance with statutory orders.
  - Costs due to changes in law or force majeure events.
- Adjustment for Replacements:  
  - In case of asset replacement, adjustments are made by reducing the gross fixed assets and cumulative depreciation of the replaced asset.

##### 2. Additional Capitalisation After the Cut-off Date
- Within Original Scope:
  - Similar items as above but incurred after the designated cut-off date.
- Beyond Original Scope:
  - Expenditures that extend beyond the originally approved scope may be considered separately.
  - For example, additional works for improved safety, extended capacity, or ancillary facilities beyond the original plan.

---

#### IX. Chapter 8: Renovation and Modernisation (R&M) and Special Allowance

##### 1. Renovation and Modernisation (R&M)
- Purpose:
  - To extend the useful life of the generating station or transmission system beyond the originally recognized period.
- Filing Requirements:
  - The generating company or transmission licensee must file a petition for R&M approval.
  - The petition must include a Detailed Project Report covering:
    - Complete scope of work.
    - Justification and cost–benefit analysis.
    - Estimated life extension from a reference date.
    - Financial package and schedule of completion.
    - Beneficiary consent (if required).
- After Approval:
  - Once approved, the additional capital expenditure (after deducting any depreciation already recovered) is used as the basis for tariff determination.

#### 2. Special Allowance Option for Coal-based/Lignite-fired Stations
- Alternative to R&M:
  - Instead of undertaking full renovation and modernization, a generating station may opt to claim a “special allowance.”
- Rate:  
  - The special allowance is prescribed (e.g., at a rate of Rs.9.5 lakh per MW per year for the tariff period 2019–24).
- Conditions:
  - This option is not available to stations that have already undergone R&M or those operating under relaxed norms due to depletion.
  - The special allowance is recovered as part of the annual fixed cost but does not lead to an upward revision of the capital cost.

---

#### X. Summary of the Tariff Determination Process

1. Preliminary Stage:  
   - The document establishes the legal and operational framework, including key definitions and the scope of application.
1. Determination of COD:  
   - Defines when a project is considered operational, with special provisions for mismatches and infirm power.
1. Filing and Processing:  
   - Applicants (generating companies or transmission licensees) submit detailed petitions including capital cost data and financing information.
   - Public consultations and hearings are held, and interim tariffs may be applied.
1. Tariff Structure:  
   - Tariff is divided into:
     - Capacity Charge: Recovering fixed costs.
     - Energy Charge: Recovering costs directly related to fuel and operation.
   - Supplementary charges may apply as needed.
1. Cost Recovery Mechanism:  
   - The tariff is derived from an in-depth computation of the capital cost (including IDC, IEDC, additional capital expenditure, etc.) and operating costs.
   - A prudence check and “truing up” exercises ensure that only reasonable and efficient costs are recovered.
1. Capital Structure and Financial Adjustments:  
   - Specific debt–equity norms and adjustments for additional capitalization are set.
   - Special arrangements (e.g., special allowance for certain types of stations) are provided.
1. Final Tariff Determination:  
   - After review, the Commission finalizes the tariff, which is then used to bill beneficiaries over the tariff period.

---

### Section II: Detailed Breakdown of the DSM Regulations, 2024

The DSM (Deviation Settlement Mechanism) Regulations, 2024, issued by CERC, set up a framework to manage and financially settle deviations from the scheduled electricity injection or drawal, ensuring grid stability, security, and reliability. Below is a detailed breakdown:

#### 1. Preamble and Legal Basis
- Issuing Authority:  
  - Central Electricity Regulatory Commission (CERC)
- Legal Framework:  
  - Issued under Section 178 (and related provisions) of the Electricity Act, 2003.
- Objective:  
  - To enforce adherence to scheduled drawal/injection and create a market-based mechanism that rewards or penalizes deviations.
- Commencement:  
  - The regulations come into force on a date to be notified by CERC.

#### 2. Key Definitions and Concepts
- Actual Drawl/Injection:  
  - The measured amount of electricity drawn or injected as recorded by interface meters.
- Deviation:  
  - The difference between actual and scheduled quantities (in MWh and as a percentage).
- Ancillary Services:  
  - Services used to manage short-term deviations (e.g., frequency regulation).
- Grid Code:  
  - The operational rules governing grid stability, including measurement protocols and time blocks.
- Entities Covered:  
  - All grid-connected regional entities, including both generators (sellers) and consumers (buyers).

#### 3. Scope and Application
- Applicability:  
  - Applies to all entities involved in inter-State electricity transactions.
- Enforcement Mechanism:  
  - Deviations are managed initially through ancillary services and then settled financially via the DSM mechanism.

#### 4. Computation of Deviation
- For General Sellers (Conventional Generators):  
  \[
  \text{Deviation (MWh)} = \text{Actual Injection} - \text{Scheduled Generation}
  \]
  - Also expressed as a percentage of the scheduled generation.
- For WS Sellers (Wind/Solar/Hybrid):  
  - Until 31 March 2026:  
    - Deviation is computed against the “available capacity.”
  - From 1 April 2026 Onwards:  
    - A blended formula is used (with weight “X%” to be specified by CERC).
- For Buyers (Consumers):  
  \[
  \text{Deviation (MWh)} = \text{Actual Drawal} - \text{Scheduled Drawal}
  \]

#### 5. Determination of the Normal Rate (NR) of Charges
- Market-Based Determination:  
  - The NR is set as the highest among:
    1. The weighted average ACP of the Integrated Day-Ahead Market.
    2. The weighted average ACP of the Real-Time Market.
    3. A composite of one-third each of the above ACPs and the Ancillary Service Charge.
- Fallback Provision:  
  - If ACP data are unavailable for a specific time block, the last available day's ACP is used.

#### 6. Charges and Settlement Mechanism
- For Sellers (Generators):
  - Under-Injection:  
    - Penalty is levied if actual generation is less than scheduled.
  - Over-Injection:  
    - Additional payment is received if actual generation exceeds the schedule.
- For Buyers (Consumers):
  - Similar principles apply regarding over-drawal and under-drawal.
- DSM Pool:  
  - A centralized account maintained by the RLDC where penalties and credits are aggregated and settled periodically (weekly or monthly).

#### 7. Accounting and Payment Process
- Weekly Data Reporting:  
  - RLDCs compile and forward deviation data to Regional Power Committees.
- Billing and Settlement:  
  - Separate DSM invoices are generated and must be settled within 10 days (with a late fee of 0.04% per day on delayed payments).
- Additional Provisions:  
  - CERC has the authority to relax or adjust provisions if difficulties arise.

---

### Section III: Clarification – Tariff vs. DSM Payment Mechanism

#### Tariff Payment:
- Definition:  
  - The tariff is the per-unit price (a combination of capacity charge and energy/variable charge) that the buyer pays to the seller under a Power Purchase Agreement (PPA).
- Determination:  
  - Based on approved cost data (including fixed and variable costs) and is invoiced on the basis of scheduled generation.
- Payment Flow:  
  - The buyer (e.g., DISCOM) pays the seller the full tariff for scheduled generation.

#### DSM Settlement:
- Definition:  
  - DSM is a separate mechanism to financially settle deviations (over-injection or under-injection) from the scheduled generation or drawal.
- For Generators:
  - Under-Injection:  
    - If a generator produces less than scheduled, it must pay a DSM penalty.
  - Over-Injection:  
    - If a generator produces more than scheduled, it receives a DSM payment.
- Settlement Mechanism:
  - Managed through a DSM pool maintained by the RLDC.
  - Settled on a periodic basis and is completely separate from the tariff; it is not incorporated into the energy charge.
- Overall Relationship:
  - Tariff (capacity + energy charges) is paid by the buyer based on schedule.
  - DSM adjusts for actual performance by crediting or debiting the seller (or buyer) based on deviations.

---

### Section IV: Step‐by‐Step Numerical Example

Below is a simplified numerical example that combines a tariff calculation with a DSM settlement for a single time block. (Numbers are illustrative only.)

#### Assumptions

#### Generating Station Parameters:
- Installed Capacity: 100 MW  
- Block Duration: 1 hour  
  - Scheduled Generation: 100 MWh per block

#### Tariff Components (Hypothetical):
- Annual Fixed Cost (AFC): Rs.50 crores (₹50,00,00,000)  
- Expected Annual Generation (Full Load):  
  100 MW × 8760 hours = 876,000 MWh  
- Capacity Charge per MWh:  
  \[
  \frac{₹50,00,00,000}{876,000 \text{ MWh}} \approx ₹57/\text{MWh}
  \]
- Energy Charge per MWh:  
  Assumed at ₹4000 per MWh (fuel cost based)

#### DSM (Deviation) Parameters:
- Normal DSM Rate (NR): 350 paise/kWh (i.e., ₹3.50 per kWh)

---

#### Step 1: Tariff Calculation for One 1-Hour Block

1. Capacity Charge Calculation:
   - Scheduled Generation for Block: 100 MWh  
   - Capacity Charge:  
     \[
     100 \text{ MWh} \times ₹57/\text{MWh} = ₹5,700
     \]

1. Energy (Variable) Charge Calculation:
   - Energy Charge:  
     \[
     100 \text{ MWh} \times ₹4000/\text{MWh} = ₹400,000
     \]

1. Total Tariff for the Block:
   \[
   ₹5,700 + ₹400,000 = ₹405,700
   \]
   - Per-unit Tariff:  
     Since 100 MWh = 100,000 kWh, per-kWh tariff is:  
     \[
     \frac{₹405,700}{100,000 \text{ kWh}} \approx ₹4.06/\text{kWh}
     \]

---

#### Step 2: DSM Cost Calculation for One Block

##### Scenario: Under-Injection
- Scheduled Generation: 100 MWh  
- Actual Generation: 95 MWh  
- Deviation:  
  \[
  95 \text{ MWh} - 100 \text{ MWh} = -5 \text{ MWh}
  \]
  (A shortfall of 5 MWh)

- Convert Deviation to kWh:  
  5 MWh = 5,000 kWh

- DSM Penalty Calculation:
  - At NR = ₹3.50 per kWh, the penalty is:  
    \[
    5,000 \text{ kWh} \times ₹3.50/\text{kWh} = ₹17,500
    \]

- Interpretation:  
  - The generator still receives the full tariff (₹405,700 for the block) for scheduled generation.
  - However, due to under-injection, the generator must pay ₹17,500 into the DSM pool.

---

#### Step 3: Consolidated Monthly Settlement Example (Simplified)

Assume over a month the following occurs for one generator:
- Scheduled Monthly Generation: 72,000 MWh  
- Actual Generation: 73,000 MWh  
  - This results in an over-injection of 1,000 MWh.
- Tariff Payment:  
  - The generator is paid for the scheduled generation at the agreed tariff:  
    \[
    72,000 \text{ MWh} \times ₹4.00/\text{kWh} = ₹2,88,00,000
    \]
    (Here, ₹4.00/kWh is an illustrative average tariff.)
- DSM Settlement for Over-Injection:
  - Over-injection: 1,000 MWh = 1,000,000 kWh  
  - DSM payment received:  
    \[
    1,000,000 \text{ kWh} \times ₹3.50/\text{kWh} = ₹35,00,000
    \]
- Total Effective Payment to Generator:  
  \[
  ₹2,88,00,000 + ₹35,00,000 = ₹3,23,00,000
  \]

---

### Conclusion

- Tariff Payment:  
  - Comprised of a capacity charge (fixed) and an energy charge (variable), paid by the buyer to the seller based on scheduled generation.
- DSM Settlement:  
  - A separate mechanism that adjusts for deviations: the seller pays a penalty for under-injection or receives a payment for over-injection, settled via the DSM pool.
- Numerical Example:  
  - A 1‑hour block with a 100 MW plant yields a tariff of approximately ₹405,700. A 5 MWh under-injection results in a DSM penalty of ₹17,500, while a monthly over-injection scenario can lead to additional revenue from DSM settlements.

This guide provides an exhaustive breakdown of the Tariff Regulations (2019–24), a detailed explanation of the DSM Regulations, clarification on the payment mechanisms, and a numerical example. You can now use this as your comprehensive reference without needing to read the original documents.

